# PLC 资料与映射

本文件记录资料入口、字段含义和已确认报警。修改实际地址前必须核对 PLC 原始资料；程序推断不等同于现场验证。

## PLC 资料与已确认字段

PLC 原始资料和核算材料已经集中放在：

`D:\Wrokspace\科教项目\project3\PLC材料`

当前文件包括：

- `PLC材料/PLC-软元件注释.txt`
- `PLC材料/XD5-60T10-E.txt`
- `PLC材料/梯形图代码.pdf`
- `PLC材料/软元件modbus通讯地址表.pdf`
- `PLC材料/全自动按键组装机_看板寄存器地址清单_PDF核算版.xlsx`

以上 PLC 资料不能随意覆盖、移动或删除。程序推断必须与软元件注释和 Modbus 地址表交叉核对，不能只根据寄存器名称猜测实际通信地址。

已确认的关键寄存器含义：

| 寄存器 | 含义 |
| --- | --- |
| `HD40` | 产能计数，即成品按键数量 |
| `HD42` | 预设产能/当前批次目标 |
| `HD44` | 载带空跑数量 |
| `HD46` | 载带空跑计数 |
| `HD60` | 产能周期计时 |
| `HD62` | `UP/H` |
| `HD66` | 不良计数，用于第一版当前批次不良数 |
| `HD100`～`HD700` | 各工位流程步骤，生产总览不展示 |
| `HD900` | 气缸报警延时 |

当前模拟 IO 表中的地址来自 `PLC-软元件注释.txt`，包括 `X11`、`X12`、`X15`、`Y12`、`Y13`、`Y14`、`Y16`、`Y20`、`Y22`、`Y24`、`Y25`、`Y26`、`Y10004`、`Y10006`、`Y10010`、`Y10116`、`Y10117` 等。不要在未核对 PLC 注释时自行编造 IO 地址。

### 2026-09-09 整机状态与报警方向现场确认

- 触摸屏现场行为已确认：“报警记录”页面展示当前正在发生的报警，报警解决后对应记录消失。
- 同一时刻 MQTT 实收报文为 `M9=1`、`M48=0`、`M110=0`，同时 `T122=1`、`T123=1`、`T126=1`、`T127=1`，其余 `T100-T128=0`；连续多条报文保持一致。
- 触摸屏当时正好显示四条活动报警，数量和 PLC 程序触发条件与四个置位的 `T` 线圈完全对应，因此确认具体报警线圈 `T=1` 表示对应报警当前正在发生，`T=0` 表示该项当前未报警。
- `T122=1` 对应“工位六下压气缸原点报警 `X10000`”。
- `T123=1` 对应“工位六下压气缸动点报警 `X10001`”。
- `T126=1` 对应“双重下降气缸原点报警 `X10014`”。
- `T127=1` 对应“双重下降气缸动点报警 `X10015`”。
- `M9=1` 能与上述四条活动报警同时存在，因此 `M9=1` 不是整机报警。结合 PLC 逻辑，`M9=0` 应作为主安全/驱动条件异常；整机报警必须综合 `M9=0` 和具体 `T` 报警位。
- 修正后的状态优先级为：`离线 > 报警（M9=0 或任一有效 T=1） > 清料（M48=1） > 运行（M110=1） > 停止`。
- PLC 汇总逻辑引用了 `T129`，但当前程序中没有找到对应 `TMR T129` 定义，MQTT payload 也只发布到 `T128`。暂将 `T129` 标记为待核对/可能预留，不自行增加报警名称或展示。
- 当前网页和规则测试已根据本次现场结论修正：`M9=0` 或任一有效 `T100-T128=1` 判定整机报警；`M9=1` 且无有效 T 报警时不再单独判定报警。
